In a classroom sometimes the \cotwo{} goes up quickly, and the common way to bring it down is to open the windows.
In winter this costs heating energy, and nobody knows how long the windows really have to stay open. A model
that can predict the \cotwo{} of the next few minutes can help us here. In this thesis I apply the method of
\citet{bian2025} to classroom 1-130 of our university, which has windows instead of ceiling vents. First I ran
their published code and data and got an error of 11.46\,\%, close to the 10.90\,\% of the paper. Then I
simulated the airflow in our room with OpenFOAM and trained a neural operator (GNOT) on this data. The model
looks at the \cotwo{} of the last 6~minutes and predicts the next 3~minutes.

The classroom has 8 windows and 2 doors. In the setup with three windows, only three of the windows can be opened, and I
simulated 28 window scenarios, where some windows are closed and some are open with different air speeds. A
full OpenFOAM run of 30~minutes would take at least two days for each scenario. So I only simulate the airflow
for 10~minutes in OpenFOAM and compute the \cotwo{} for the 30~minutes with my own \cotwo{} solver on the GPU.
When I checked this solver against OpenFOAM, I found that if we save the airflow only every 10~s, the \cotwo{}
was up to 45\,\% different from the original OpenFOAM \cotwo{} at high window speeds. With a save every second the difference is about 2\,\%, so I
built the dataset again with this correction.

I then simulated 40 more scenarios in which all 8 windows and both doors can be open or closed, and trained the
model on all 68 scenarios. On 16 scenarios it had never seen, its error is 0.14\,\%, while the simple guess that the \cotwo{} stays as it is now has
0.44\,\%. This is the definition of the paper, which includes the 400~ppm of the outdoor air. Without these
400~ppm the errors are 0.40\,\% and 1.77\,\%. The stations with \cotwo{} and air speed sensors are being installed only at the windows and
doors of the room. So I created a second model that sees only these eight stations, together with one \cotwo{}
sensor in the middle of the room. In the simulation it can warn before the \cotwo{} passes 700 or 800~ppm.
