\chapter{The room and the airflow simulations}
\label{ch:room}

\section{The classroom}
The classroom is room 1-130. It is 15.53~m long, 9.16~m wide and 3.15~m high, and the geometry comes from STL
files of the real room. One long wall has 8 windows, which I call W1 to W8. The opposite wall has 2 doors, and
there are 4 round columns in the room (\fref{fig:room}). In the model each window is 0.61~m wide and as high
as the room, and each door is 1.06~m wide and 2.11~m high. Fresh air comes in through the open windows and
goes out through the open doors.

\begin{figure}[h]
  \centering
  \includegraphics[width=0.95\textwidth]{room_plan.png}
  \caption{Model of classroom 1-130 (top view).}
  \label{fig:room}
\end{figure}

The people sit in a seating area of $9.5\times5$~m in the middle of the room. The \cotwo{} is released there
between 1.0 and 1.2~m height. All simulations use 20 people. Because of \eref{eq:co2} the results can be
scaled to any other number of people.

\section{Window scenarios}
A window scenario says which windows and doors are open and how fast the air comes in through each open
window. I worked with three setups.

In the first setup the 8 windows were opened in three groups (W1--W3, W4--W6, W7--W8) and both doors were
open. I simulated 39 scenarios, 31 for training and 8 for testing.

In the second setup only the windows W1, W3 and W6 can be opened, door~1 is open and door~2 is closed. This
was the plan for the room with the sensors at that time. Each of the three windows is closed or open with an
air speed between 0.2 and 2.0~m/s. I simulated 28 scenarios (\tref{tab:settings}). 8 of the random ones are
only used for testing and the model never sees them in training.

\begin{table}[h]
  \centering
  \caption{The 28 window scenarios of the second setup.}
  \label{tab:settings}
  \begin{tabular}{l>{\raggedright}p{7.6cm}l}
    \toprule
    Scenarios & Windows & Use\\
    \midrule
    N01--N09 & one window open (W1, W3 or W6) at 0.5, 1 or 2~m/s & training\\
    N10--N12 & all three open at 0.5, 1 or 2~m/s & training\\
    N13--N28 & random speeds 0.2--2.0~m/s, each window closed with probability 0.3 & 8 training, 8 test\\
    \bottomrule
  \end{tabular}
\end{table}
The test scenarios are N14, N15, N19, N20, N23, N24, N27 and N28.

In the third setup all 8 windows and both doors can be open or closed (\sref{sec:allopen}).

\section{Simulation setup}
\tref{tab:sim} shows the OpenFOAM settings. At an open window the air comes in with the same speed over the
whole opening. The speed starts at zero and reaches its full value after about 2~s. The open doors are
outlets with a fixed pressure, and air can also come back in through them. Walls, columns, closed windows and
closed doors are walls with wall functions. OpenFOAM also calculates the \cotwo{} itself, and I use this to
check my own \cotwo{} solver (\cref{ch:dataset}).

\begin{table}[h]
  \centering
  \caption{OpenFOAM settings.}
  \label{tab:sim}
  \begin{tabular}{>{\raggedright}p{4.2cm}p{9.5cm}}
    \toprule
    Item & Setting\\
    \midrule
    Solver & OpenFOAM v2412, \texttt{pimpleFoam} (transient), k-$\omega$ SST with wall functions\\
    Mesh & hexahedral, 8~cm cells, 856,284 cells after removing the columns\\
    Air & kinematic viscosity $1.5\times10^{-5}$~m\textsuperscript{2}/s\\
    Inlet & speed $v(t)=v_0\tanh(1.5\,t/\mathrm{s})$, turbulence intensity 5\,\%, length scale 0.1~m\\
    Time step & adaptive, Courant number $\le 1$\\
    Simulated time & 600~s\\
    \cotwo{} source & 20 people, 6~L/min at 40,000~ppm each, spread evenly over the seating area\\
    \cotwo{} in OpenFOAM & $D=1.6\times10^{-5}$~m\textsuperscript{2}/s, $\mathrm{Sc}_t=0.7$\\
    \bottomrule
  \end{tabular}
\end{table}

\section{Simplifications}
The model is simpler than the real room in some points:
\begin{itemize}
  \item In the real room the windows sit 0.15--0.3~m back in the wall. In the model the wall is flat.
  \item The real walls have small steps, and the real ceiling is at 3.13~m instead of 3.15~m.
  \item In the model every window is open over the full height of the room. The real windows are smaller.
        So with real sensor data the measured air speed has to be converted to the same amount of air per
        second before it goes into the model (\cref{ch:sensors}).
  \item When a door is closed, the small gap under it is ignored.
  \item The temperature is not simulated, so warm air does not rise in the model. \citet{bian2025} also assume
        a constant air density and leave out buoyancy, because the air that is pushed in by the ventilation is much
        stronger.
\end{itemize}

\section{Mesh study}
In the very first setup I used a mesh with 10~cm cells. To check if this is good enough for our model, I
simulated two different scenarios with 15, 10 and 8~cm cells and compared the results at 600~s with the 8~cm
mesh (\tref{tab:mesh}). The table below shows the difference of the velocity in the whole room and of the
\cotwo{} at 1.6~m height. I checked the \cotwo{} with two numbers. The first one is the same as in the paper,
which includes the 400~ppm of the outdoor air. The second one uses only the \cotwo{} above the outdoor level,
which is why its error is larger. The last column is the total \cotwo{} in the room divided by the value
of the 8~cm mesh. The 8~cm mesh (856,284 cells) is the reference, so it is not in the table.

\begin{table}[h]
  \centering
  \caption{Mesh study, difference to the 8~cm mesh (856,284 cells).}
  \label{tab:mesh}
  \begin{tabular}{llrrrrr}
    \toprule
    Scenario & Mesh & Cells & Velocity & Paper metric & \cotwo{} at 1.6~m & Total \cotwo{}\\
    \midrule
    S02 & 15~cm & 132,258 & 25.8\,\% & 5.47\,\% & 47.3\,\% & 1.004\\
        & 10~cm & 438,929 & 22.7\,\% & 4.91\,\% & 42.4\,\% & 0.931\\
    S08 & 15~cm & 132,258 & 28.6\,\% & 1.54\,\% & 36.7\,\% & 0.749\\
        & 10~cm & 438,929 & 40.4\,\% & 1.60\,\% & 38.3\,\% & 0.697\\
    \bottomrule
  \end{tabular}
\end{table}

In the faster scenario S08 the 10~cm mesh has about 30\,\% less \cotwo{} in the room than the 8~cm mesh. The
differences do not get smaller from the 15~cm to the 10~cm mesh in S08, and they are still large for the 10~cm mesh
in S02. So this study does not show a mesh-independent solution. I tested these three meshes, and the 8~cm
mesh is the finest of them. I used it for all simulations after the first setup.

I also looked at $y^+$, which tells how well the first cell at the wall fits to the wall functions. On the
8~cm mesh it is between 2 and 140 for S02 and between 21 and 571 for S08, and the mean values are 42 and 163.
The wall functions of OpenFOAM work for small as well as for large values, so I use them without changes.

\section{All windows and doors}
\label{sec:allopen}
In the real room all 8 windows and both doors can be opened, so the second setup with three windows is not
enough. So I simulated a third setup:
\begin{itemize}
  \item each window is closed, or air comes in through it, or air goes out through it;
  \item air comes in with a speed between 0.2 and 2.0~m/s;
  \item each door is open or closed;
  \item in every scenario air comes in through at least one window and can go out through a door or another
        window.
\end{itemize}
There are 40 new scenarios, 10 for each of the four combinations of the two doors. 32 of them are for
training and 8 for testing. Together with the 28 scenarios of the second setup this gives 68 scenarios. The
OpenFOAM settings are the same as before, and the airflow of the first 150~s is saved every second
(\cref{ch:dataset}). The model also gets the information which windows and doors are open.

According to the plan, six windows (W1, W2, W3, W4, W6 and W7) and both doors get a sensor, and the windows
W5 and W8 stay closed. Six of the 40 new scenarios have exactly these two windows closed, and all 28 scenarios
of the second setup fit to this plan as well (with door~2 closed). The results of the model trained on all 68
scenarios are in \cref{ch:results}.
