\chapter{The forecast model}
\label{ch:model}

\section{Task}
The task is the same as in \citet{bian2025}. The model gets the \cotwo{} maps of the last 6~minutes, which are
12 maps with 30~s between them, and it predicts the \cotwo{} maps of the next 3~minutes, which are 6 maps. I
use the maps at 1.6~m height. On the 8~cm grid this is the cell layer at 1.58~m with 21,956 points. The model
also gets the air speeds of the 8 windows, which windows and doors are open, and the number of people.

\section{Network}
The network is built like GNOT \citep{hao2023gnot}, and \tref{tab:model} shows its settings. The model can be
asked for a prediction at any point of the plane. For each of these points it knows the position and the
\cotwo{} history at this point. To know what happens in the rest of the room, it also gets the \cotwo{} history
at 900 fixed points that are spread over the plane, together with the window speeds and the number of people.
In three attention blocks each point collects the information it needs from these inputs.

The network does not predict the \cotwo{} value directly. It predicts how much the \cotwo{} changes compared
with the last known value, for each of the 6 future times. It also predicts a variance, so the model says how
sure it is.

\begin{table}[h]
  \centering
  \caption{The forecast model.}
  \label{tab:model}
  \begin{tabular}{>{\raggedright}p{4cm}p{9.7cm}}
    \toprule
    Item & Value\\
    \midrule
    Input & \cotwo{} of the last 6~min on the 1.6~m plane (12 maps), 8 window speeds, which windows and doors are open, number of people\\
    Output & \cotwo{} change for the next 3~min (6 maps) with variance\\
    Network & cross-attention blocks (GNOT type), 3 blocks, width 128, 4 heads, about 480,000 parameters\\
    Loss & Gaussian negative log-likelihood, as in the paper\\
    Optimiser & AdamW, learning rate $5\times10^{-4}$ with one-cycle schedule, 20,000 steps,
               8 samples $\times$ 1,024 points per step\\
    Ensemble & 5 networks with different random seeds, the forecast is their mean\\
    Hardware, time & NVIDIA RTX A2000 (12~GB), about 1.5~h for the 5 networks\\
    \bottomrule
  \end{tabular}
\end{table}

\section{Training data}
One training sample is 9~minutes long. It has 6~minutes of history and the 3~minutes that the model should
predict. A run of 30~minutes has 61 \cotwo{} maps, one every 30~s. A sample needs 12 maps (6~minutes of history) and 6 maps
(3~minutes to predict), which are 18 maps, and a new sample starts at every map. So a run gives $61 - 18 + 1 = 44$ such
samples. I use two kinds of runs:
\begin{itemize}
  \item In a \emph{direct run} the room starts with fresh air and the \cotwo{} of the people builds up.
  \item In a \emph{transition run} the room starts with the \cotwo{} that was left from another window
        scenario (\cref{ch:dataset}). This is how the runs in the paper start. The number of people before and
        after the change is chosen randomly between 10 and 80.
\end{itemize}
The transition runs have one limit. The airflow of the new scenario starts from still air and not from the
moving air of the scenario before. Also the windows never change during the 6~minutes of history, so the
model has not seen this case in training.

\section{Error measures}
\subsection*{The relative error}
For one sample I calculate the relative $\ell_2$ error of the forecast over all points of the plane and the
6 future times, as in equation~12 of \citet{bian2025}:
\begin{equation}
  e = \frac{\|\hat{c} - c\|_2}{\|c\|_2},
\end{equation}
where $\hat{c}$ is the forecast and $c$ is the simulated \cotwo{}. The error I report is the mean of $e$ over all
test samples.

\subsection*{Two definitions of the \cotwo{}}
The value of $c$ can be defined in two ways. In the definition of the paper, $c$ is the total \cotwo{} in ppm,
including the 400~ppm of the outdoor air. I checked this in the data of the paper: the values to forecast lie
between 396 and 1,109~ppm. The second definition counts only the \cotwo{} above the outdoor level, so $c$ is
the total value minus 400~ppm. The 400~ppm are always there and nobody has to forecast them, so the second
definition is stricter and shows better what the model has learned.

Both definitions use the same mistake in ppm, but they divide it by a different number. An example: the
\cotwo{} will be 610~ppm, and the model says 609~ppm. The mistake is 1~ppm. In the definition of the paper
the error is $1/610 = 0.16\,\%$, and above the outdoor level it is $1/210 = 0.5\,\%$. So the paper's definition
gives smaller percentages for every model. For my reproduction of the paper the two definitions give 11.46\,\%
and 29.8\,\% (\cref{ch:repro}).

I use the definition of the paper to compare with the paper, and I give the stricter value next to it. The text
always says which definition a number belongs to.

\subsection*{Persistence}
An error value alone does not tell if a model is good. So I compare the model with the simplest forecast, that
the \cotwo{} in 3~minutes is the same as now. I call this persistence. The error of persistence also shows how
much the \cotwo{} changes in 3~minutes. A useful model has to be clearly better than persistence. Our open
windows change the air in the room much faster than the ceiling vents in the paper, so the error values of the
paper and mine cannot be compared directly. The comparison with persistence on the same data is the fairest
one.

\subsection*{Test scenarios}
The test scenarios are complete scenarios that the model has never seen in training, so every window setting in
the test is new for the model. This is harder than testing on other time windows of scenarios that were used in
training. The first split has 52 training and 16 test scenarios (8 of the second setup and 8 of the new ones).
Because one split can be lucky or unlucky, I repeated the tests for the sensor model on three other random
splits with 8 and 8 test scenarios.

\subsection*{Room average and warning}
For the use in the room I also report two numbers that are easier to understand than a percentage. The first is
the error of the average \cotwo{} in the seating area in ppm. It is the mean absolute difference between the
forecast and the simulation, taken over the 6 future times. The second is a warning test. The model warns if its
forecast for the next 3~minutes reaches a limit (700 or 800~ppm), minus a safety margin. A real case is a time
when the average \cotwo{} in the seating area really passes the limit within the next 3~minutes. A case is
\emph{found} if the model warned, \emph{missed} if it did not, and a warning without a real case is a
\emph{false alarm}.

\subsection*{What the errors mean}
All errors in this thesis are measured against my simulated data. They show how well the model has learned the
simulation. They do not show how close the simulation is to the real room, because I have no measurements from
the room with the new sensors yet. I chose some settings of the sensor model on the first split, so I use the
random splits as the fairer numbers.
